
Version,
  22.1;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone 1,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  My Interior Wall,                       !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9999999999999, 8.00000000000003, 3.5, !- X,Y,Z Vertex 1 {m}
  11.9999999999999, 8.00000000000003, 0,  !- X,Y,Z Vertex 2 {m}
  0, 8.00000000000003, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.00000000000003, 3.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Door,                                   !- Surface Type
  My Interior Door,                       !- Construction Name
  Surface 10,                             !- Building Surface Name
  Sub Surface 35,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9999999999999, 8.00000000000003, 2.2, !- X,Y,Z Vertex 1 {m}
  10.9999999999999, 8.00000000000003, 0,  !- X,Y,Z Vertex 2 {m}
  9.79999999999994, 8.00000000000003, 0,  !- X,Y,Z Vertex 3 {m}
  9.79999999999994, 8.00000000000003, 2.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  My Interior Wall,                       !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9999999999999, 0, 3.5,               !- X,Y,Z Vertex 1 {m}
  11.9999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  11.9999999999999, 8.00000000000003, 0,  !- X,Y,Z Vertex 3 {m}
  11.9999999999999, 8.00000000000003, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  My Exterior Wall,                       !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.9999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  11.9999999999999, 0, 3.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  My Exterior Window,                     !- Construction Name
  Surface 12,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.199999999999908, 0, 3.3,              !- X,Y,Z Vertex 1 {m}
  0.199999999999908, 0, 0.2,              !- X,Y,Z Vertex 2 {m}
  11.7999999999999, 0, 0.2,               !- X,Y,Z Vertex 3 {m}
  11.7999999999999, 0, 3.3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Roof,                                   !- Surface Type
  My Roof,                                !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9999999999999, 0, 3.5,               !- X,Y,Z Vertex 1 {m}
  11.9999999999999, 8.00000000000003, 3.5, !- X,Y,Z Vertex 2 {m}
  0, 8.00000000000003, 3.5,               !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Floor,                                  !- Surface Type
  My Slab,                                !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9999999999999, 8.00000000000003, 0,  !- X,Y,Z Vertex 1 {m}
  11.9999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.00000000000003, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  My Exterior Wall,                       !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.00000000000003, 3.5,               !- X,Y,Z Vertex 1 {m}
  0, 8.00000000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  My Exterior Window,                     !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.49999999999997, 2.75,              !- X,Y,Z Vertex 1 {m}
  0, 5.49999999999997, 0.75,              !- X,Y,Z Vertex 2 {m}
  0, 2.50000000000006, 0.75,              !- X,Y,Z Vertex 3 {m}
  0, 2.50000000000006, 2.75;              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 1 Thermostat,              !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 1 Thermostat Schedule,     !- Name
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  HtgSetp 1,                              !- Heating Setpoint Temperature Schedule Name
  ClgSetp 1;                              !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule 2, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule 2, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  21,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  21;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule 2, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  21,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  21;                                     !- Value Until Time 3

Schedule:Week:Daily,
  HtgSetp 1 Week Rule - Jan1-Dec31,       !- Name
  Medium Office HtgSetp Rule 1 Day Schedule 2, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule 2, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HtgSetp 1,                              !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  HtgSetp 1 Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day 2, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day 2, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule 2, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  80;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule 2, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  80,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  80,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  80;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule 2, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  80,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  80,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  80;                                     !- Value Until Time 3

Schedule:Week:Daily,
  ClgSetp 1 Week Rule - Jan1-Dec31,       !- Name
  Medium Office ClgSetp Rule 1 Day Schedule 2, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule 2, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ClgSetp 1,                              !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  ClgSetp 1 Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day 2, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  80,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  80,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  80;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day 2, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  80;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone 1,                         !- Zone Name
  Thermal Zone 1 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 1 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Thermal Zone 1 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 1 Inlet Node List,         !- Name
  Node 13;                                !- Node Name 1

NodeList,
  Thermal Zone 1 Return Node List,        !- Name
  Node 16;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Changeover Bypass HW Rht,           !- Name
  Node 13,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat, !- Air Terminal Object Type
  Changeover Bypass HW Rht;               !- Air Terminal Name

AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat,
  Changeover Bypass HW Rht,               !- Name
  ,                                       !- Availability Schedule Name
  Changeover Bypass HW Rht Damper Outlet Node, !- Damper Air Outlet Node Name
  Node 33,                                !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  0,                                      !- Zone Minimum Air Flow Fraction
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Changeover Bypass HW Rht Coil,          !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 13,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  1000;                                   !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Changeover Bypass HW Rht Coil,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 59,                                !- Water Inlet Node Name
  Node 60,                                !- Water Outlet Node Name
  Changeover Bypass HW Rht Damper Outlet Node, !- Air Inlet Node Name
  Node 13,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Thermal Zone 1 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Changeover Bypass HW Rht,           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  My Space Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Schedule:Constant,
  Always On Discrete 1,                   !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone 1,                         !- Zone or ZoneList Name 1
  My Space Ventilation,                   !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Thermal Zone 2,                         !- Zone or ZoneList Name 2
  My Space Ventilation,                   !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Thermal Zone 3,                         !- Zone or ZoneList Name 3
  My Space Ventilation,                   !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Thermal Zone 4,                         !- Zone or ZoneList Name 4
  Corridor Ventilation,                   !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Thermal Zone 5,                         !- Zone or ZoneList Name 5
  My Space Ventilation,                   !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Thermal Zone 6,                         !- Zone or ZoneList Name 6
  My Space Ventilation,                   !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Thermal Zone 7,                         !- Zone or ZoneList Name 7
  My Space Ventilation,                   !- Design Specification Outdoor Air Object Name 7
  ;                                       !- Design Specification Zone Air Distribution Object Name 7

DesignSpecification:OutdoorAir,
  My Space Ventilation,                   !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 2,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  28.0000000000009,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Floor,                                  !- Surface Type
  My Slab,                                !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.00000000000003, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -16.0000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -16.0000000000001, 8.00000000000003, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  My Exterior Wall,                       !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.0000000000001, 0, 3.5,              !- X,Y,Z Vertex 1 {m}
  -16.0000000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  My Exterior Window,                     !- Construction Name
  Surface 15,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.5, 0, 2.75,                         !- X,Y,Z Vertex 1 {m}
  -13.5, 0, 0.75,                         !- X,Y,Z Vertex 2 {m}
  -10.5000000000001, 0, 0.75,             !- X,Y,Z Vertex 3 {m}
  -10.5000000000001, 0, 2.75;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  My Exterior Window,                     !- Construction Name
  Surface 15,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.49999999999997, 0, 2.75,             !- X,Y,Z Vertex 1 {m}
  -5.49999999999997, 0, 0.75,             !- X,Y,Z Vertex 2 {m}
  -2.50000000000006, 0, 0.75,             !- X,Y,Z Vertex 3 {m}
  -2.50000000000006, 0, 2.75;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  My Interior Wall,                       !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.0000000000001, 8.00000000000003, 3.5, !- X,Y,Z Vertex 1 {m}
  -16.0000000000001, 8.00000000000003, 0, !- X,Y,Z Vertex 2 {m}
  -16.0000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -16.0000000000001, 0, 3.5;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  My Interior Wall,                       !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.00000000000003, 3.5,               !- X,Y,Z Vertex 1 {m}
  0, 8.00000000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  -16.0000000000001, 8.00000000000003, 0, !- X,Y,Z Vertex 3 {m}
  -16.0000000000001, 8.00000000000003, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Door,                                   !- Surface Type
  My Interior Door,                       !- Construction Name
  Surface 17,                             !- Building Surface Name
  Sub Surface 32,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.8000000000001, 8.00000000000003, 2.2, !- X,Y,Z Vertex 1 {m}
  -13.8000000000001, 8.00000000000003, 0, !- X,Y,Z Vertex 2 {m}
  -15.0000000000001, 8.00000000000003, 0, !- X,Y,Z Vertex 3 {m}
  -15.0000000000001, 8.00000000000003, 2.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Door,                                   !- Surface Type
  My Interior Door,                       !- Construction Name
  Surface 17,                             !- Building Surface Name
  Sub Surface 33,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.999999999999911, 8.00000000000003, 2.2, !- X,Y,Z Vertex 1 {m}
  -0.999999999999911, 8.00000000000003, 0, !- X,Y,Z Vertex 2 {m}
  -2.19999999999992, 8.00000000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.19999999999992, 8.00000000000003, 2.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  My Interior Window,                     !- Construction Name
  Surface 17,                             !- Building Surface Name
  Sub Surface 37,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.69999999999996, 8.00000000000003, 3.4, !- X,Y,Z Vertex 1 {m}
  -2.69999999999996, 8.00000000000003, 0.1, !- X,Y,Z Vertex 2 {m}
  -13.2999999999999, 8.00000000000003, 0.1, !- X,Y,Z Vertex 3 {m}
  -13.2999999999999, 8.00000000000003, 3.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  My Interior Wall,                       !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.00000000000003, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.00000000000003, 3.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Roof,                                   !- Surface Type
  My Roof,                                !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 8.00000000000003, 3.5,               !- X,Y,Z Vertex 2 {m}
  -16.0000000000001, 8.00000000000003, 3.5, !- X,Y,Z Vertex 3 {m}
  -16.0000000000001, 0, 3.5;              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 2 Thermostat,              !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 3,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 2 Thermostat Schedule,     !- Name
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  HtgSetp 2,                              !- Heating Setpoint Temperature Schedule Name
  ClgSetp 2;                              !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule 3, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule 3, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6000003814697,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6000003814697;                       !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule 3, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  HtgSetp 2 Week Rule - Jan1-Dec31,       !- Name
  Medium Office HtgSetp Rule 1 Day Schedule 3, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule 3, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HtgSetp 2,                              !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  HtgSetp 2 Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day 3, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day 3, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule 3, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  80;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule 3, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  80,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  80,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  80;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule 3, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  80,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  80,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  80;                                     !- Value Until Time 3

Schedule:Week:Daily,
  ClgSetp 2 Week Rule - Jan1-Dec31,       !- Name
  Medium Office ClgSetp Rule 1 Day Schedule 3, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule 3, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ClgSetp 2,                              !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  ClgSetp 2 Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day 3, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  80,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  80,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  80;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day 3, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  80;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone 2,                         !- Zone Name
  Thermal Zone 2 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 2 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Thermal Zone 2 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 2 Inlet Node List,         !- Name
  Node 40;                                !- Node Name 1

NodeList,
  Thermal Zone 2 Return Node List,        !- Name
  Node 41;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 1,                         !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 17,                                !- Inlet Node Name
  Node 18,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  157.82,                                 !- U-Factor Times Area Value {W/K}
  0.000129,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 1,                       !- Name
  Node 40,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 1;                           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 1,                           !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 40,                                !- Air Outlet Node Name
  Node 42,                                !- Air Inlet Node Name
  0.249923,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 2 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 1,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU VAV No Rht 1,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 2,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  My Space Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Thermal Zone 3,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  40.0000000000001,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  My Slab,                                !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.00000000000003, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -12, 8.00000000000003, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  My Exterior Wall,                       !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12, 0, 3.5,                            !- X,Y,Z Vertex 1 {m}
  -12, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  My Interior Wall,                       !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 18,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12, 8.00000000000003, 3.5,             !- X,Y,Z Vertex 1 {m}
  -12, 8.00000000000003, 0,               !- X,Y,Z Vertex 2 {m}
  -12, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -12, 0, 3.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  My Interior Wall,                       !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.00000000000003, 3.5,               !- X,Y,Z Vertex 1 {m}
  0, 8.00000000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  -12, 8.00000000000003, 0,               !- X,Y,Z Vertex 3 {m}
  -12, 8.00000000000003, 3.5;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Door,                                   !- Surface Type
  My Interior Door,                       !- Construction Name
  Surface 23,                             !- Building Surface Name
  Sub Surface 34,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.80000000000013, 8.00000000000003, 2.2, !- X,Y,Z Vertex 1 {m}
  -9.80000000000013, 8.00000000000003, 0, !- X,Y,Z Vertex 2 {m}
  -11.0000000000001, 8.00000000000003, 0, !- X,Y,Z Vertex 3 {m}
  -11.0000000000001, 8.00000000000003, 2.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  My Exterior Wall,                       !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.00000000000003, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.00000000000003, 3.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  My Exterior Window,                     !- Construction Name
  Surface 24,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.50000000000006, 2.75,              !- X,Y,Z Vertex 1 {m}
  0, 2.50000000000006, 0.75,              !- X,Y,Z Vertex 2 {m}
  0, 5.49999999999997, 0.75,              !- X,Y,Z Vertex 3 {m}
  0, 5.49999999999997, 2.75;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Roof,                                   !- Surface Type
  My Roof,                                !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 8.00000000000003, 3.5,               !- X,Y,Z Vertex 2 {m}
  -12, 8.00000000000003, 3.5,             !- X,Y,Z Vertex 3 {m}
  -12, 0, 3.5;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 3 Thermostat,              !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 4,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 3 Thermostat Schedule,     !- Name
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  HtgSetp 3,                              !- Heating Setpoint Temperature Schedule Name
  ClgSetp 3;                              !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule 4, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule 4, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6000003814697,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6000003814697;                       !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule 4, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  HtgSetp 3 Week Rule - Jan1-Dec31,       !- Name
  Medium Office HtgSetp Rule 1 Day Schedule 4, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule 4, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day 4, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day 4, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HtgSetp 3,                              !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  HtgSetp 3 Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day 4, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day 4, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule 4, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  80;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule 4, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  80,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  80,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  80;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule 4, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  80,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  80,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  80;                                     !- Value Until Time 3

Schedule:Week:Daily,
  ClgSetp 3 Week Rule - Jan1-Dec31,       !- Name
  Medium Office ClgSetp Rule 1 Day Schedule 4, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule 4, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day 4, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day 4, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ClgSetp 3,                              !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  ClgSetp 3 Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day 4, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  80,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  80,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  80;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day 4, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  80;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone 3,                         !- Zone Name
  Thermal Zone 3 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 3 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  Thermal Zone 3 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 3 Inlet Node List,         !- Name
  Node 43;                                !- Node Name 1

NodeList,
  Thermal Zone 3 Return Node List,        !- Name
  Node 44;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 2,                         !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 19,                                !- Inlet Node Name
  Node 20,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  131.95,                                 !- U-Factor Times Area Value {W/K}
  0.000115,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 2,                       !- Name
  Node 43,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 2;                           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 2,                           !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 43,                                !- Air Outlet Node Name
  Node 45,                                !- Air Inlet Node Name
  0.223295,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 3 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 2,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU VAV No Rht 2,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 3,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  My Space Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Thermal Zone 4,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  28.0000000000009,                       !- X Origin {m}
  8.00000000000002,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  My Slab,                                !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 4.00000000000001, 0,                !- X,Y,Z Vertex 1 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -27.9999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -27.9999999999999, 4.00000000000001, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  My Interior Wall,                       !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.0000000000001, 0, 3.5,              !- X,Y,Z Vertex 1 {m}
  -16.0000000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Door,                                   !- Surface Type
  My Interior Door,                       !- Construction Name
  Surface 27,                             !- Building Surface Name
  Sub Surface 22,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.0000000000001, 0, 2.2,              !- X,Y,Z Vertex 1 {m}
  -15.0000000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -13.8000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -13.8000000000001, 0, 2.2;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Door,                                   !- Surface Type
  My Interior Door,                       !- Construction Name
  Surface 27,                             !- Building Surface Name
  Sub Surface 23,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.19999999999992, 0, 2.2,              !- X,Y,Z Vertex 1 {m}
  -2.19999999999992, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -0.999999999999911, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.999999999999911, 0, 2.2;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 37,                         !- Name
  Window,                                 !- Surface Type
  My Interior Window,                     !- Construction Name
  Surface 27,                             !- Building Surface Name
  Sub Surface 25,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.2999999999999, 0, 3.4,              !- X,Y,Z Vertex 1 {m}
  -13.2999999999999, 0, 0.1,              !- X,Y,Z Vertex 2 {m}
  -2.69999999999996, 0, 0.1,              !- X,Y,Z Vertex 3 {m}
  -2.69999999999996, 0, 3.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  My Interior Wall,                       !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.9999999999999, 0, 3.5,              !- X,Y,Z Vertex 1 {m}
  -27.9999999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -16.0000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -16.0000000000001, 0, 3.5;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 35,                         !- Name
  Door,                                   !- Surface Type
  My Interior Door,                       !- Construction Name
  Surface 28,                             !- Building Surface Name
  Sub Surface 21,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.2, 0, 2.2,                          !- X,Y,Z Vertex 1 {m}
  -18.2, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -17, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -17, 0, 2.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  My Exterior Wall,                       !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.9999999999999, 2.00000000000019, 3.5, !- X,Y,Z Vertex 1 {m}
  -27.9999999999999, 2.00000000000019, 0, !- X,Y,Z Vertex 2 {m}
  -27.9999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -27.9999999999999, 0, 3.5;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  My Exterior Window,                     !- Construction Name
  Surface 29,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.9999999999999, 1.90000000000015, 3.45, !- X,Y,Z Vertex 1 {m}
  -27.9999999999999, 1.90000000000015, 0.0500000000000002, !- X,Y,Z Vertex 2 {m}
  -27.9999999999999, 0.100000000000047, 0.0500000000000002, !- X,Y,Z Vertex 3 {m}
  -27.9999999999999, 0.100000000000047, 3.45; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  My Interior Wall,                       !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.9999999999999, 4.00000000000001, 3.5, !- X,Y,Z Vertex 1 {m}
  -15.9999999999999, 4.00000000000001, 0, !- X,Y,Z Vertex 2 {m}
  -27.9999999999999, 4.00000000000001, 0, !- X,Y,Z Vertex 3 {m}
  -27.9999999999999, 4.00000000000001, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 36,                         !- Name
  Door,                                   !- Surface Type
  My Interior Door,                       !- Construction Name
  Surface 30,                             !- Building Surface Name
  Sub Surface 17,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.9999999999998, 4.00000000000001, 2.2, !- X,Y,Z Vertex 1 {m}
  -16.9999999999998, 4.00000000000001, 0, !- X,Y,Z Vertex 2 {m}
  -18.1999999999998, 4.00000000000001, 0, !- X,Y,Z Vertex 3 {m}
  -18.1999999999998, 4.00000000000001, 2.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  My Interior Wall,                       !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.00000000000001, 3.5,               !- X,Y,Z Vertex 1 {m}
  0, 4.00000000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  -15.9999999999999, 4.00000000000001, 0, !- X,Y,Z Vertex 3 {m}
  -15.9999999999999, 4.00000000000001, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Door,                                   !- Surface Type
  My Interior Door,                       !- Construction Name
  Surface 31,                             !- Building Surface Name
  Sub Surface 18,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.8, 4.00000000000001, 2.2,           !- X,Y,Z Vertex 1 {m}
  -13.8, 4.00000000000001, 0,             !- X,Y,Z Vertex 2 {m}
  -15, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -15, 4.00000000000001, 2.2;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Window,                                 !- Surface Type
  My Interior Window,                     !- Construction Name
  Surface 31,                             !- Building Surface Name
  Sub Surface 26,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.69999999999996, 4.00000000000001, 3.4, !- X,Y,Z Vertex 1 {m}
  -2.69999999999996, 4.00000000000001, 0.1, !- X,Y,Z Vertex 2 {m}
  -13.2999999999999, 4.00000000000001, 0.1, !- X,Y,Z Vertex 3 {m}
  -13.2999999999999, 4.00000000000001, 3.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 31,                         !- Name
  Door,                                   !- Surface Type
  My Interior Door,                       !- Construction Name
  Surface 31,                             !- Building Surface Name
  Sub Surface 19,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.999999999999911, 4.00000000000001, 2.2, !- X,Y,Z Vertex 1 {m}
  -0.999999999999911, 4.00000000000001, 0, !- X,Y,Z Vertex 2 {m}
  -2.19999999999992, 4.00000000000001, 0, !- X,Y,Z Vertex 3 {m}
  -2.19999999999992, 4.00000000000001, 2.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  My Interior Wall,                       !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 50,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 4.00000000000001, 3.5,              !- X,Y,Z Vertex 1 {m}
  12, 4.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 4.00000000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.00000000000001, 3.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Door,                                   !- Surface Type
  My Interior Door,                       !- Construction Name
  Surface 32,                             !- Building Surface Name
  Sub Surface 20,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.19999999999992, 4.00000000000001, 2.2, !- X,Y,Z Vertex 1 {m}
  2.19999999999992, 4.00000000000001, 0,  !- X,Y,Z Vertex 2 {m}
  0.999999999999911, 4.00000000000001, 0, !- X,Y,Z Vertex 3 {m}
  0.999999999999911, 4.00000000000001, 2.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  My Exterior Wall,                       !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 2.00000000000019, 3.5,              !- X,Y,Z Vertex 1 {m}
  12, 2.00000000000019, 0,                !- X,Y,Z Vertex 2 {m}
  12, 4.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  12, 4.00000000000001, 3.5;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  My Exterior Window,                     !- Construction Name
  Surface 33,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12, 2.10000000000024, 3.45,             !- X,Y,Z Vertex 1 {m}
  12, 2.10000000000024, 0.0500000000000002, !- X,Y,Z Vertex 2 {m}
  12, 3.90000000000034, 0.0500000000000002, !- X,Y,Z Vertex 3 {m}
  12, 3.90000000000034, 3.45;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  My Interior Wall,                       !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 23,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  12, 0, 3.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Door,                                   !- Surface Type
  My Interior Door,                       !- Construction Name
  Surface 34,                             !- Building Surface Name
  Sub Surface 24,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.999999999999911, 0, 2.2,              !- X,Y,Z Vertex 1 {m}
  0.999999999999911, 0, 0,                !- X,Y,Z Vertex 2 {m}
  2.19999999999992, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.19999999999992, 0, 2.2;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Roof,                                   !- Surface Type
  My Roof,                                !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 3.5,                             !- X,Y,Z Vertex 1 {m}
  12, 4.00000000000001, 3.5,              !- X,Y,Z Vertex 2 {m}
  -27.9999999999999, 4.00000000000001, 3.5, !- X,Y,Z Vertex 3 {m}
  -27.9999999999999, 0, 3.5;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  My Exterior Wall,                       !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.9999999999999, 4.00000000000001, 3.5, !- X,Y,Z Vertex 1 {m}
  -27.9999999999999, 4.00000000000001, 0, !- X,Y,Z Vertex 2 {m}
  -27.9999999999999, 2.00000000000019, 0, !- X,Y,Z Vertex 3 {m}
  -27.9999999999999, 2.00000000000019, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  My Exterior Window,                     !- Construction Name
  Surface 54,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.9999999999999, 3.89999999999997, 3.45, !- X,Y,Z Vertex 1 {m}
  -27.9999999999999, 3.89999999999997, 0.0500000000000002, !- X,Y,Z Vertex 2 {m}
  -27.9999999999999, 2.09999999999987, 0.0500000000000002, !- X,Y,Z Vertex 3 {m}
  -27.9999999999999, 2.09999999999987, 3.45; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  My Exterior Wall,                       !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 3.5,                             !- X,Y,Z Vertex 1 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  12, 2.00000000000019, 0,                !- X,Y,Z Vertex 3 {m}
  12, 2.00000000000019, 3.5;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  My Exterior Window,                     !- Construction Name
  Surface 55,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12, 0.100000000000047, 3.45,            !- X,Y,Z Vertex 1 {m}
  12, 0.100000000000047, 0.0500000000000002, !- X,Y,Z Vertex 2 {m}
  12, 1.90000000000015, 0.0500000000000002, !- X,Y,Z Vertex 3 {m}
  12, 1.90000000000015, 3.45;             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 4 Thermostat,              !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 4 Thermostat Schedule,     !- Name
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  HtgSetp 4,                              !- Heating Setpoint Temperature Schedule Name
  ClgSetp 4;                              !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule 5, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule 5, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6000003814697,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6000003814697;                       !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule 5, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  HtgSetp 4 Week Rule - Jan1-Dec31,       !- Name
  Medium Office HtgSetp Rule 1 Day Schedule 5, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 5, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 5, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 5, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 5, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 5, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule 5, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 5, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day 5, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day 5, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule 5, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule 5; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HtgSetp 4,                              !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  HtgSetp 4 Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day 5, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day 5, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule 5, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  80;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule 5, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  80,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  80,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  80;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule 5, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  80,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  80,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  80;                                     !- Value Until Time 3

Schedule:Week:Daily,
  ClgSetp 4 Week Rule - Jan1-Dec31,       !- Name
  Medium Office ClgSetp Rule 1 Day Schedule 5, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 5, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 5, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 5, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 5, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 5, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule 5, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 5, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day 5, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day 5, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule 5, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule 5; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ClgSetp 4,                              !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  ClgSetp 4 Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day 5, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  80,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  80,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  80;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day 5, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  80;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone 4,                         !- Zone Name
  Thermal Zone 4 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 4 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Thermal Zone 4 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 4 Inlet Node List,         !- Name
  Node 46;                                !- Node Name 1

NodeList,
  Thermal Zone 4 Return Node List,        !- Name
  Node 47;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 3,                         !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 21,                                !- Inlet Node Name
  Node 22,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  203.62,                                 !- U-Factor Times Area Value {W/K}
  0.000149,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 3,                       !- Name
  Node 46,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 3;                           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 3,                           !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 46,                                !- Air Outlet Node Name
  Node 48,                                !- Air Inlet Node Name
  0.289153,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 4 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 3,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU VAV No Rht 3,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Corridor Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Corridor Ventilation,                   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 5,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  20,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Floor,                                  !- Surface Type
  My Slab,                                !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  12, -8.00000000000003, 0,               !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000003, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  My Exterior Wall,                       !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 3.5,                             !- X,Y,Z Vertex 1 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  My Interior Wall,                       !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, -8.00000000000003, 3.5,             !- X,Y,Z Vertex 1 {m}
  12, -8.00000000000003, 0,               !- X,Y,Z Vertex 2 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  12, 0, 3.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  My Interior Wall,                       !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 30,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000003, 3.5,              !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000003, 0,                !- X,Y,Z Vertex 2 {m}
  12, -8.00000000000003, 0,               !- X,Y,Z Vertex 3 {m}
  12, -8.00000000000003, 3.5;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Door,                                   !- Surface Type
  My Interior Door,                       !- Construction Name
  Surface 39,                             !- Building Surface Name
  Sub Surface 36,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.80000000000013, -8.00000000000003, 2.2, !- X,Y,Z Vertex 1 {m}
  9.80000000000013, -8.00000000000003, 0, !- X,Y,Z Vertex 2 {m}
  11.0000000000001, -8.00000000000003, 0, !- X,Y,Z Vertex 3 {m}
  11.0000000000001, -8.00000000000003, 2.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  My Exterior Wall,                       !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000003, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000003, 3.5;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  My Exterior Window,                     !- Construction Name
  Surface 40,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.50000000000006, 2.75,             !- X,Y,Z Vertex 1 {m}
  0, -2.50000000000006, 0.75,             !- X,Y,Z Vertex 2 {m}
  0, -5.49999999999997, 0.75,             !- X,Y,Z Vertex 3 {m}
  0, -5.49999999999997, 2.75;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Roof,                                   !- Surface Type
  My Roof,                                !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, -8.00000000000003, 3.5,             !- X,Y,Z Vertex 1 {m}
  12, 0, 3.5,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 3.5,                              !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000003, 3.5;              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 5 Thermostat,              !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 6,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 5 Thermostat Schedule,     !- Name
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  HtgSetp 5,                              !- Heating Setpoint Temperature Schedule Name
  ClgSetp 5;                              !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule 6, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule 6, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6000003814697,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6000003814697;                       !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule 6, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  HtgSetp 5 Week Rule - Jan1-Dec31,       !- Name
  Medium Office HtgSetp Rule 1 Day Schedule 6, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 6, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 6, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 6, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 6, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 6, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule 6, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 6, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day 6, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day 6, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule 6, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule 6; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HtgSetp 5,                              !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  HtgSetp 5 Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day 6, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day 6, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule 6, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  80;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule 6, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  80,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  80,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  80;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule 6, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  80,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  80,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  80;                                     !- Value Until Time 3

Schedule:Week:Daily,
  ClgSetp 5 Week Rule - Jan1-Dec31,       !- Name
  Medium Office ClgSetp Rule 1 Day Schedule 6, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 6, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 6, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 6, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 6, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 6, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule 6, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 6, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day 6, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day 6, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule 6, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule 6; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ClgSetp 5,                              !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  ClgSetp 5 Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day 6, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  80,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  80,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  80;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day 6, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  80;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone 5,                         !- Zone Name
  Thermal Zone 5 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 5 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Thermal Zone 5 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 5 Inlet Node List,         !- Name
  Node 49;                                !- Node Name 1

NodeList,
  Thermal Zone 5 Return Node List,        !- Name
  Node 50;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 4,                         !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 23,                                !- Inlet Node Name
  Node 24,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  131.74,                                 !- U-Factor Times Area Value {W/K}
  0.000115,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 4,                       !- Name
  Node 49,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 4;                           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 4,                           !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 49,                                !- Air Outlet Node Name
  Node 51,                                !- Air Inlet Node Name
  0.223063,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 5 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 4,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU VAV No Rht 4,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  My Space Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Thermal Zone 6,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  28.0000000000009,                       !- X Origin {m}
  20,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Floor,                                  !- Surface Type
  My Slab,                                !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000003, 0,                !- X,Y,Z Vertex 2 {m}
  -15.9999999999999, -8.00000000000003, 0, !- X,Y,Z Vertex 3 {m}
  -15.9999999999999, 0, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  My Interior Wall,                       !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 51,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000003, 3.5,              !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000003, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  My Interior Wall,                       !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 31,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.9999999999999, -8.00000000000003, 3.5, !- X,Y,Z Vertex 1 {m}
  -15.9999999999999, -8.00000000000003, 0, !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000003, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000003, 3.5;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Door,                                   !- Surface Type
  My Interior Door,                       !- Construction Name
  Surface 44,                             !- Building Surface Name
  Sub Surface 28,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15, -8.00000000000003, 2.2,            !- X,Y,Z Vertex 1 {m}
  -15, -8.00000000000003, 0,              !- X,Y,Z Vertex 2 {m}
  -13.8, -8.00000000000003, 0,            !- X,Y,Z Vertex 3 {m}
  -13.8, -8.00000000000003, 2.2;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Door,                                   !- Surface Type
  My Interior Door,                       !- Construction Name
  Surface 44,                             !- Building Surface Name
  Sub Surface 31,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.19999999999992, -8.00000000000003, 2.2, !- X,Y,Z Vertex 1 {m}
  -2.19999999999992, -8.00000000000003, 0, !- X,Y,Z Vertex 2 {m}
  -0.999999999999911, -8.00000000000003, 0, !- X,Y,Z Vertex 3 {m}
  -0.999999999999911, -8.00000000000003, 2.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  My Interior Window,                     !- Construction Name
  Surface 44,                             !- Building Surface Name
  Sub Surface 30,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.2999999999999, -8.00000000000003, 3.4, !- X,Y,Z Vertex 1 {m}
  -13.2999999999999, -8.00000000000003, 0.1, !- X,Y,Z Vertex 2 {m}
  -2.69999999999996, -8.00000000000003, 0.1, !- X,Y,Z Vertex 3 {m}
  -2.69999999999996, -8.00000000000003, 3.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  My Interior Wall,                       !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.9999999999999, 0, 3.5,              !- X,Y,Z Vertex 1 {m}
  -15.9999999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -15.9999999999999, -8.00000000000003, 0, !- X,Y,Z Vertex 3 {m}
  -15.9999999999999, -8.00000000000003, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  My Exterior Wall,                       !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -15.9999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -15.9999999999999, 0, 3.5;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  My Exterior Window,                     !- Construction Name
  Surface 46,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.50000000000006, 0, 2.75,             !- X,Y,Z Vertex 1 {m}
  -2.50000000000006, 0, 0.75,             !- X,Y,Z Vertex 2 {m}
  -5.49999999999997, 0, 0.75,             !- X,Y,Z Vertex 3 {m}
  -5.49999999999997, 0, 2.75;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  My Exterior Window,                     !- Construction Name
  Surface 46,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4999999999999, 0, 2.75,             !- X,Y,Z Vertex 1 {m}
  -10.4999999999999, 0, 0.75,             !- X,Y,Z Vertex 2 {m}
  -13.4999999999998, 0, 0.75,             !- X,Y,Z Vertex 3 {m}
  -13.4999999999998, 0, 2.75;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Roof,                                   !- Surface Type
  My Roof,                                !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000003, 3.5,              !- X,Y,Z Vertex 1 {m}
  0, 0, 3.5,                              !- X,Y,Z Vertex 2 {m}
  -15.9999999999999, 0, 3.5,              !- X,Y,Z Vertex 3 {m}
  -15.9999999999999, -8.00000000000003, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 6 Thermostat,              !- Name
  Thermal Zone 6,                         !- Zone or ZoneList Name
  Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 7,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 6 Thermostat Schedule,     !- Name
  Thermal Zone 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  HtgSetp 6,                              !- Heating Setpoint Temperature Schedule Name
  ClgSetp 6;                              !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule 7, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule 7, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6000003814697,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6000003814697;                       !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule 7, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  HtgSetp 6 Week Rule - Jan1-Dec31,       !- Name
  Medium Office HtgSetp Rule 1 Day Schedule 7, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 7, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 7, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 7, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 7, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 7, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule 7, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 7, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day 7, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day 7, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule 7, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule 7; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HtgSetp 6,                              !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  HtgSetp 6 Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day 7, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day 7, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule 7, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  80;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule 7, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  80,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  80,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  80;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule 7, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  80,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  80,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  80;                                     !- Value Until Time 3

Schedule:Week:Daily,
  ClgSetp 6 Week Rule - Jan1-Dec31,       !- Name
  Medium Office ClgSetp Rule 1 Day Schedule 7, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 7, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 7, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 7, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 7, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 7, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule 7, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 7, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day 7, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day 7, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule 7, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule 7; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ClgSetp 6,                              !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  ClgSetp 6 Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day 7, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  80,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  80,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  80;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day 7, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  80;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone 6,                         !- Zone Name
  Thermal Zone 6 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 6 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Thermal Zone 6 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 6 Inlet Node List,         !- Name
  Node 52;                                !- Node Name 1

NodeList,
  Thermal Zone 6 Return Node List,        !- Name
  Node 53;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 5,                         !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 25,                                !- Inlet Node Name
  Node 26,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  158.41,                                 !- U-Factor Times Area Value {W/K}
  0.000129,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 5,                       !- Name
  Node 52,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 5;                           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 5,                           !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 52,                                !- Air Outlet Node Name
  Node 54,                                !- Air Inlet Node Name
  0.250493,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 6 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 5,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU VAV No Rht 5,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 6,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  My Space Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Thermal Zone 7,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  40.0000000000001,                       !- X Origin {m}
  20,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Floor,                                  !- Surface Type
  My Slab,                                !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000003, 0,                !- X,Y,Z Vertex 2 {m}
  -12, -8.00000000000003, 0,              !- X,Y,Z Vertex 3 {m}
  -12, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  My Exterior Wall,                       !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000003, 3.5,              !- X,Y,Z Vertex 1 {m}
  0, -8.00000000000003, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  My Exterior Window,                     !- Construction Name
  Surface 49,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.49999999999997, 2.75,             !- X,Y,Z Vertex 1 {m}
  0, -5.49999999999997, 0.75,             !- X,Y,Z Vertex 2 {m}
  0, -2.50000000000006, 0.75,             !- X,Y,Z Vertex 3 {m}
  0, -2.50000000000006, 2.75;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  My Interior Wall,                       !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 32,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12, -8.00000000000003, 3.5,            !- X,Y,Z Vertex 1 {m}
  -12, -8.00000000000003, 0,              !- X,Y,Z Vertex 2 {m}
  0, -8.00000000000003, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.00000000000003, 3.5;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Door,                                   !- Surface Type
  My Interior Door,                       !- Construction Name
  Surface 50,                             !- Building Surface Name
  Sub Surface 29,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.0000000000001, -8.00000000000003, 2.2, !- X,Y,Z Vertex 1 {m}
  -11.0000000000001, -8.00000000000003, 0, !- X,Y,Z Vertex 2 {m}
  -9.80000000000013, -8.00000000000003, 0, !- X,Y,Z Vertex 3 {m}
  -9.80000000000013, -8.00000000000003, 2.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  My Interior Wall,                       !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 43,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12, 0, 3.5,                            !- X,Y,Z Vertex 1 {m}
  -12, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -12, -8.00000000000003, 0,              !- X,Y,Z Vertex 3 {m}
  -12, -8.00000000000003, 3.5;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  My Exterior Wall,                       !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -12, 0, 3.5;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  My Exterior Window,                     !- Construction Name
  Surface 52,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.199999999999908, 0, 3.3,             !- X,Y,Z Vertex 1 {m}
  -0.199999999999908, 0, 0.2,             !- X,Y,Z Vertex 2 {m}
  -11.7999999999999, 0, 0.2,              !- X,Y,Z Vertex 3 {m}
  -11.7999999999999, 0, 3.3;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Roof,                                   !- Surface Type
  My Roof,                                !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.00000000000003, 3.5,              !- X,Y,Z Vertex 1 {m}
  0, 0, 3.5,                              !- X,Y,Z Vertex 2 {m}
  -12, 0, 3.5,                            !- X,Y,Z Vertex 3 {m}
  -12, -8.00000000000003, 3.5;            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 7 Thermostat,              !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 7 Thermostat Schedule,     !- Name
  Thermal Zone 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  HtgSetp 7,                              !- Heating Setpoint Temperature Schedule Name
  ClgSetp 7;                              !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule 1, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule 1, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6000003814697,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6000003814697;                       !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule 1, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  HtgSetp 7 Week Rule - Jan1-Dec31,       !- Name
  Medium Office HtgSetp Rule 1 Day Schedule 1, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule 1, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HtgSetp 7,                              !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  HtgSetp 7 Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day 1, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day 1, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule 1, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  80;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule 1, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  80,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  80,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  80;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule 1, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  80,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  80,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  80;                                     !- Value Until Time 3

Schedule:Week:Daily,
  ClgSetp 7 Week Rule - Jan1-Dec31,       !- Name
  Medium Office ClgSetp Rule 1 Day Schedule 1, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule 1, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ClgSetp 7,                              !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  ClgSetp 7 Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day 1, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  80,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  80,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  80;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day 1, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  80;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone 7,                         !- Zone Name
  Thermal Zone 7 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 7 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Thermal Zone 7 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 7 Inlet Node List,         !- Name
  Node 55;                                !- Node Name 1

NodeList,
  Thermal Zone 7 Return Node List,        !- Name
  Node 56;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 6,                         !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 27,                                !- Inlet Node Name
  Node 28,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  201.55,                                 !- U-Factor Times Area Value {W/K}
  0.000148,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 6,                       !- Name
  Node 55,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 6;                           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 6,                           !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 55,                                !- Air Outlet Node Name
  Node 57,                                !- Air Inlet Node Name
  0.287566,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 7 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 6,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU VAV No Rht 6,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  My Space Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  12,                                     !- Begin Month
  1,                                      !- Begin Day of Month
  ,                                       !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete 1,       !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  My Exterior Door,                       !- Name
  F08 Metal surface,                      !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  My Exterior Wall,                       !- Name
  8IN Concrete HW,                        !- Layer 1
  Wall Insulation [31],                   !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  My Exterior Window,                     !- Name
  CLEAR 6MM,                              !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  My Interior Ceiling,                    !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  My Interior Door,                       !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  My Interior Floor,                      !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  My Interior Wall,                       !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3

Construction,
  My Interior Window,                     !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  My Roof,                                !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  M11 100mm lightweight concrete 1;       !- Layer 3

Construction,
  My Slab,                                !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Integer,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 38,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  0,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 39,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 40,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 2,                   !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 3,                   !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Water Temperature,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  Water Temperature 1,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Day:Interval,
  Air Velocity Schedule day,              !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Default,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Summer Design Day,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Winter Design Day,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Default,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Default Schedule,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Summer Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Winter Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Office Bldg Equip Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Equip Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.85,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.85,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.850000023841858,                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.85,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.850000023841858,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.85,                                   !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.85,                                   !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.85,                                   !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.85;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.400000005960464,                      !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Infil Quarter On Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Dimensionless 2,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1.5;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Activity Schedule Week Rule - Jan1-Dec31, !- Name
  Office Activity Default Schedule,       !- Sunday Schedule:Day Name
  Office Activity Default Schedule,       !- Monday Schedule:Day Name
  Office Activity Default Schedule,       !- Tuesday Schedule:Day Name
  Office Activity Default Schedule,       !- Wednesday Schedule:Day Name
  Office Activity Default Schedule,       !- Thursday Schedule:Day Name
  Office Activity Default Schedule,       !- Friday Schedule:Day Name
  Office Activity Default Schedule,       !- Saturday Schedule:Day Name
  Office Activity Default Schedule,       !- Holiday Schedule:Day Name
  Office Activity Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Activity Schedule,                      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Activity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule day,              !- Sunday Schedule:Day Name
  Air Velocity Schedule day,              !- Monday Schedule:Day Name
  Air Velocity Schedule day,              !- Tuesday Schedule:Day Name
  Air Velocity Schedule day,              !- Wednesday Schedule:Day Name
  Air Velocity Schedule day,              !- Thursday Schedule:Day Name
  Air Velocity Schedule day,              !- Friday Schedule:Day Name
  Air Velocity Schedule day,              !- Saturday Schedule:Day Name
  Air Velocity Schedule day,              !- Holiday Schedule:Day Name
  Air Velocity Schedule day,              !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule day,              !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule day,              !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule day;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Clothing Insulation Schedule Week Rule - Jan1-Dec31, !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Insulation Schedule,           !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Insulation Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck Temperature Week Rule - Jan1-Dec31, !- Name
  Deck Temperature Default,               !- Sunday Schedule:Day Name
  Deck Temperature Default,               !- Monday Schedule:Day Name
  Deck Temperature Default,               !- Tuesday Schedule:Day Name
  Deck Temperature Default,               !- Wednesday Schedule:Day Name
  Deck Temperature Default,               !- Thursday Schedule:Day Name
  Deck Temperature Default,               !- Friday Schedule:Day Name
  Deck Temperature Default,               !- Saturday Schedule:Day Name
  Deck Temperature Default,               !- Holiday Schedule:Day Name
  Deck Temperature Summer Design Day,     !- SummerDesignDay Schedule:Day Name
  Deck Temperature Winter Design Day,     !- WinterDesignDay Schedule:Day Name
  Deck Temperature Default,               !- CustomDay1 Schedule:Day Name
  Deck Temperature Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck Temperature,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Deck Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Equip Schedule Week Rule - Jan1-Dec31,  !- Name
  Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Equip Schedule,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Equip Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Temperature Week Rule - Jan1-Dec31, !- Name
  Hot Water Temperature Default,          !- Sunday Schedule:Day Name
  Hot Water Temperature Default,          !- Monday Schedule:Day Name
  Hot Water Temperature Default,          !- Tuesday Schedule:Day Name
  Hot Water Temperature Default,          !- Wednesday Schedule:Day Name
  Hot Water Temperature Default,          !- Thursday Schedule:Day Name
  Hot Water Temperature Default,          !- Friday Schedule:Day Name
  Hot Water Temperature Default,          !- Saturday Schedule:Day Name
  Hot Water Temperature Default,          !- Holiday Schedule:Day Name
  Hot Water Temperature Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hot Water Temperature Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hot Water Temperature Default,          !- CustomDay1 Schedule:Day Name
  Hot Water Temperature Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Temperature,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Infil Schedule Week Rule - Jan1-Dec31,  !- Name
  Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Infil Schedule,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Infil Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Light Schedule Week Rule - Jan1-Dec31,  !- Name
  Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Light Schedule,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Light Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Occ Schedule Week Rule - Jan1-Dec31,    !- Name
  Office Bldg Occ Rule 1 Day Schedule,    !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule,    !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Occ Schedule,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Occ Schedule Week Rule - Jan1-Dec31,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Dimensionless 2,                        !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Air Loop HVAC 1,                        !- Name
  Air Loop HVAC 1 Controllers,            !- Controller List Name
  Air Loop HVAC 1Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC 1 Supply Branches,        !- Branch List Name
  ,                                       !- Connector List Name
  Node 29,                                !- Supply Side Inlet Node Name
  Node 32,                                !- Demand Side Outlet Node Name
  Air Loop HVAC 1 Demand Inlet Nodes,     !- Demand Side Inlet Node Names
  Air Loop HVAC 1 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC 1 Supply Outlet Nodes,    !- Name
  Node 30;                                !- Node Name 1

NodeList,
  Air Loop HVAC 1 Demand Inlet Nodes,     !- Name
  Node 31;                                !- Node Name 1

Sizing:System,
  Air Loop HVAC 1,                        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  19,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  Air Loop HVAC 1 Controllers,            !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 1;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 1,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 38,                                !- Sensor Node Name
  Node 39,                                !- Actuator Node Name
  0.001,                                  !- Controller Convergence Tolerance {deltaC}
  0.0004,                                 !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC 1 Availability Manager;   !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC 1 Availability Manager,   !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  Air Loop HVAC 1 Supply Branches,        !- Name
  Air Loop HVAC 1 Main Branch;            !- Branch Name 1

Branch,
  Air Loop HVAC 1 Main Branch,            !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  OA System,                              !- Component Name 1
  Node 29,                                !- Component Inlet Node Name 1
  Node 37,                                !- Component Outlet Node Name 1
  Coil:Heating:Water,                     !- Component Object Type 2
  HW Htg Coil,                            !- Component Name 2
  Node 37,                                !- Component Inlet Node Name 2
  Node 38,                                !- Component Outlet Node Name 2
  Fan:SystemModel,                        !- Component Object Type 3
  FanSystemModel VAV,                     !- Component Name 3
  Node 38,                                !- Component Inlet Node Name 3
  Node 30;                                !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  OA System,                              !- Name
  OA System Controller List,              !- Controller List Name
  OA System Equipment List;               !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  OA System Controller List,              !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Outdoor Air Controller;                 !- Controller Name 1

Controller:OutdoorAir,
  Outdoor Air Controller,                 !- Name
  Node 62,                                !- Relief Air Outlet Node Name
  Node 29,                                !- Return Air Node Name
  Node 37,                                !- Mixed Air Node Name
  Node 34,                                !- Actuator Node Name
  0.3658333,                              !- Minimum Outdoor Air Flow Rate {m3/s}
  1.809444,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  OA System Availability Manager List,    !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  OA System Availability Manager;         !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  OA System Availability Manager,         !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 34;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  OA System Equipment List,               !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  OA System Outdoor Air Mixer,            !- Component Name 1
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 2
  Air-to-Air HX;                          !- Component Name 2

OutdoorAir:Mixer,
  OA System Outdoor Air Mixer,            !- Name
  Node 37,                                !- Mixed Air Node Name
  Node 61,                                !- Outdoor Air Stream Node Name
  Node 62,                                !- Relief Air Stream Node Name
  Node 29;                                !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Air-to-Air HX,                          !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  0.36576,                                !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 34,                                !- Supply Air Inlet Node Name
  Node 61,                                !- Supply Air Outlet Node Name
  Node 62,                                !- Exhaust Air Inlet Node Name
  Node 35,                                !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:MixedAir,
  Node 61 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 30,                                !- Reference Setpoint Node Name
  Node 38,                                !- Fan Inlet Node Name
  Node 30,                                !- Fan Outlet Node Name
  Node 61;                                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 37 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 30,                                !- Reference Setpoint Node Name
  Node 38,                                !- Fan Inlet Node Name
  Node 30,                                !- Fan Outlet Node Name
  Node 37;                                !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  HW Htg Coil,                            !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  0.0003,                                 !- Maximum Water Flow Rate {m3/s}
  Node 39,                                !- Water Inlet Node Name
  Node 58,                                !- Water Outlet Node Name
  Node 37,                                !- Air Inlet Node Name
  Node 38,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  12047.4,                                !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 38 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 30,                                !- Reference Setpoint Node Name
  Node 38,                                !- Fan Inlet Node Name
  Node 30,                                !- Fan Outlet Node Name
  Node 38;                                !- Setpoint Node or NodeList Name

Fan:SystemModel,
  FanSystemModel VAV,                     !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 38,                                !- Air Inlet Node Name
  Node 30,                                !- Air Outlet Node Name
  Autosize,                               !- Design Maximum Air Flow Rate {m3/s}
  Continuous,                             !- Speed Control Method
  0,                                      !- Electric Power Minimum Flow Rate Fraction
  1017.592,                               !- Design Pressure Rise {Pa}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  Autosize,                               !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,             !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.6045,                                 !- Fan Total Efficiency
  VAV Fan Curve,                          !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General,                                !- End-Use Subcategory
  1;                                      !- Number of Speeds

Curve:Quartic,
  VAV Fan Curve,                          !- Name
  0.040759894,                            !- Coefficient1 Constant
  0.08804497,                             !- Coefficient2 x
  -0.07292612,                            !- Coefficient3 x**2
  0.943739823,                            !- Coefficient4 x**3
  0,                                      !- Coefficient5 x**4
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  1,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

SetpointManager:Scheduled,
  Scheduled Deck Temp,                    !- Name
  Temperature,                            !- Control Variable
  Deck Temperature,                       !- Schedule Name
  Node 30;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC 1 Node 31 Supply Path,    !- Name
  Node 31,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 31,                                !- Inlet Node Name
  Node 42,                                !- Outlet Node Name 1
  Node 45,                                !- Outlet Node Name 2
  Node 48,                                !- Outlet Node Name 3
  Node 51,                                !- Outlet Node Name 4
  Node 54,                                !- Outlet Node Name 5
  Node 57,                                !- Outlet Node Name 6
  Node 33;                                !- Outlet Node Name 7

AirLoopHVAC:ReturnPath,
  Air Loop HVAC 1 Return Path,            !- Name
  Node 32,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 32,                                !- Outlet Node Name
  Node 41,                                !- Inlet Node Name 1
  Node 44,                                !- Inlet Node Name 2
  Node 47,                                !- Inlet Node Name 3
  Node 50,                                !- Inlet Node Name 4
  Node 53,                                !- Inlet Node Name 5
  Node 56,                                !- Inlet Node Name 6
  Node 16;                                !- Inlet Node Name 7

PlantLoop,
  Plant Loop 1,                           !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Plant Loop 1 Operation Schemes,         !- Plant Equipment Operation Scheme Name
  Node 9,                                 !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.001051,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  0.166667,                               !- Plant Loop Volume {m3}
  Node 8,                                 !- Plant Side Inlet Node Name
  Node 9,                                 !- Plant Side Outlet Node Name
  Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
  Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
  Node 11,                                !- Demand Side Inlet Node Name
  Node 12,                                !- Demand Side Outlet Node Name
  Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
  Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Plant Loop 1,                           !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Plant Loop 1 Supply Branches,           !- Name
  Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
  Plant Loop 1 Supply Branch 1,           !- Branch Name 2
  Plant Loop 1 Supply Outlet Branch;      !- Branch Name 3

ConnectorList,
  Plant Loop 1 Supply Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 1 Supply Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 1 Supply Mixer;              !- Connector Name 2

Connector:Splitter,
  Plant Loop 1 Supply Splitter,           !- Name
  Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
  Plant Loop 1 Supply Branch 1;           !- Outlet Branch Name 1

Connector:Mixer,
  Plant Loop 1 Supply Mixer,              !- Name
  Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
  Plant Loop 1 Supply Branch 1;           !- Inlet Branch Name 1

Branch,
  Plant Loop 1 Supply Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Var Spd Pump,                           !- Component Name 1
  Node 8,                                 !- Component Inlet Node Name 1
  Node 15;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Var Spd Pump,                           !- Name
  Node 8,                                 !- Inlet Node Name
  Node 15,                                !- Outlet Node Name
  0.001051,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  268.56,                                 !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Plant Loop 1 Supply Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  DistrictHeating,                        !- Component Object Type 1
  District Heating,                       !- Component Name 1
  Node 10,                                !- Component Inlet Node Name 1
  Node 14;                                !- Component Outlet Node Name 1

DistrictHeating,
  District Heating,                       !- Name
  Node 10,                                !- Hot Water Inlet Node Name
  Node 14,                                !- Hot Water Outlet Node Name
  1000000;                                !- Nominal Capacity {W}

Branch,
  Plant Loop 1 Supply Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 1 Supply Outlet Pipe,        !- Component Name 1
  Plant Loop 1 Supply Outlet Pipe Node,   !- Component Inlet Node Name 1
  Node 9;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 1 Supply Outlet Pipe,        !- Name
  Plant Loop 1 Supply Outlet Pipe Node,   !- Inlet Node Name
  Node 9;                                 !- Outlet Node Name

BranchList,
  Plant Loop 1 Demand Branches,           !- Name
  Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
  Plant Loop 1 Demand Branch 1,           !- Branch Name 2
  Plant Loop 1 Demand Branch 2,           !- Branch Name 3
  Plant Loop 1 Demand Branch 3,           !- Branch Name 4
  Plant Loop 1 Demand Branch 4,           !- Branch Name 5
  Plant Loop 1 Demand Branch 5,           !- Branch Name 6
  Plant Loop 1 Demand Branch 6,           !- Branch Name 7
  Plant Loop 1 Demand Branch 7,           !- Branch Name 8
  Plant Loop 1 Demand Branch 8,           !- Branch Name 9
  Plant Loop 1 Demand Bypass Branch,      !- Branch Name 10
  Plant Loop 1 Demand Outlet Branch;      !- Branch Name 11

ConnectorList,
  Plant Loop 1 Demand Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 1 Demand Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 1 Demand Mixer;              !- Connector Name 2

Connector:Splitter,
  Plant Loop 1 Demand Splitter,           !- Name
  Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
  Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
  Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
  Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
  Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
  Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
  Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
  Plant Loop 1 Demand Branch 7,           !- Outlet Branch Name 7
  Plant Loop 1 Demand Branch 8,           !- Outlet Branch Name 8
  Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 9

Connector:Mixer,
  Plant Loop 1 Demand Mixer,              !- Name
  Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
  Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
  Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
  Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
  Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
  Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
  Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
  Plant Loop 1 Demand Branch 7,           !- Inlet Branch Name 7
  Plant Loop 1 Demand Branch 8,           !- Inlet Branch Name 8
  Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 9

Branch,
  Plant Loop 1 Demand Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
  Node 11,                                !- Component Inlet Node Name 1
  Plant Loop 1 Demand Inlet Pipe Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 1 Demand Inlet Pipe,         !- Name
  Node 11,                                !- Inlet Node Name
  Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name

Branch,
  Plant Loop 1 Demand Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard 1,                         !- Component Name 1
  Node 17,                                !- Component Inlet Node Name 1
  Node 18;                                !- Component Outlet Node Name 1

Branch,
  Plant Loop 1 Demand Branch 2,           !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard 2,                         !- Component Name 1
  Node 19,                                !- Component Inlet Node Name 1
  Node 20;                                !- Component Outlet Node Name 1

Branch,
  Plant Loop 1 Demand Branch 3,           !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard 3,                         !- Component Name 1
  Node 21,                                !- Component Inlet Node Name 1
  Node 22;                                !- Component Outlet Node Name 1

Branch,
  Plant Loop 1 Demand Branch 4,           !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard 4,                         !- Component Name 1
  Node 23,                                !- Component Inlet Node Name 1
  Node 24;                                !- Component Outlet Node Name 1

Branch,
  Plant Loop 1 Demand Branch 5,           !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard 5,                         !- Component Name 1
  Node 25,                                !- Component Inlet Node Name 1
  Node 26;                                !- Component Outlet Node Name 1

Branch,
  Plant Loop 1 Demand Branch 6,           !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard 6,                         !- Component Name 1
  Node 27,                                !- Component Inlet Node Name 1
  Node 28;                                !- Component Outlet Node Name 1

Branch,
  Plant Loop 1 Demand Branch 7,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  HW Htg Coil,                            !- Component Name 1
  Node 39,                                !- Component Inlet Node Name 1
  Node 58;                                !- Component Outlet Node Name 1

Branch,
  Plant Loop 1 Demand Branch 8,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Changeover Bypass HW Rht Coil,          !- Component Name 1
  Node 59,                                !- Component Inlet Node Name 1
  Node 60;                                !- Component Outlet Node Name 1

Branch,
  Plant Loop 1 Demand Bypass Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
  Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 1 Demand Bypass Pipe,        !- Name
  Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Plant Loop 1 Demand Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
  Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
  Node 12;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 1 Demand Outlet Pipe,        !- Name
  Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
  Node 12;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Plant Loop 1 Operation Schemes,         !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Plant Loop 1 Heating Operation Scheme,  !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1

PlantEquipmentList,
  Plant Loop 1 Heating Equipment List,    !- Name
  DistrictHeating,                        !- Equipment Object Type 1
  District Heating;                       !- Equipment Name 1

OutputControl:ReportingTolerances,
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  COPENHAGEN,                             !- Name
  55.63,                                  !- Latitude {deg}
  12.67,                                  !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  5;                                      !- Elevation {m}

SizingPeriod:DesignDay,
  COPENHAGEN Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101265,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.447,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.986,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  COPENHAGEN Ann Clg .4% Condns DP=>MDB,  !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  20.8,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  17.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101265,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.447,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.986,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  COPENHAGEN Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  23.1,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  54800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101265,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.447,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.986,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  COPENHAGEN Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  23.4,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101265,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.447,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.986,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  COPENHAGEN Ann Htg 99.6% Condns DB,     !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -9.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -9.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101265,                                 !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  COPENHAGEN Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  4.1,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  4.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101265,                                 !- Barometric Pressure {Pa}
  14.7,                                   !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  COPENHAGEN Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -7.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -12,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101265,                                 !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

ZoneList,
  Corridor,                               !- Name
  Thermal Zone 4;                         !- Zone Name 1

Lights,
  189.1-2009 - Office - Corridor - CZ4-8 Lights, !- Name
  Corridor,                               !- Zone or ZoneList or Space or SpaceList Name
  Light Schedule,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

People,
  189.1-2009 - Office - Corridor - CZ4-8 People, !- Name
  Corridor,                               !- Zone or ZoneList or Space or SpaceList Name
  Occ Schedule,                           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0107639104167097,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Activity Schedule,                      !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No;                                     !- Enable ASHRAE 55 Comfort Warnings

ElectricEquipment,
  189.1-2009 - Office - Corridor - CZ4-8 Electric Equipment, !- Name
  Corridor,                               !- Zone or ZoneList or Space or SpaceList Name
  Equip Schedule,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  Corridor Infiltration,                  !- Name
  Corridor,                               !- Zone or ZoneList Name
  Infil Schedule,                         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  My Space,                               !- Name
  Thermal Zone 1,                         !- Zone Name 1
  Thermal Zone 2,                         !- Zone Name 2
  Thermal Zone 3,                         !- Zone Name 3
  Thermal Zone 5,                         !- Zone Name 4
  Thermal Zone 6,                         !- Zone Name 5
  Thermal Zone 7;                         !- Zone Name 6

Lights,
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Lights, !- Name
  My Space,                               !- Zone or ZoneList or Space or SpaceList Name
  Light Schedule,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

People,
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 People, !- Name
  My Space,                               !- Zone or ZoneList or Space or SpaceList Name
  Occ Schedule,                           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.05382,                                !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Activity Schedule,                      !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Insulation Schedule,                                       !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                                       !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

ElectricEquipment,
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Electric Equipment, !- Name
  My Space,                               !- Zone or ZoneList or Space or SpaceList Name
  Equip Schedule,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  My Space Infiltration,                  !- Name
  My Space,                               !- Zone or ZoneList Name
  Infil Schedule,                         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Curve:ExponentialDecay,
  BeltPartLoadRegion2,                    !- Name
  1.011965,                               !- Coefficient1 C1
  -0.339038,                              !- Coefficient2 C2
  -3.43626,                               !- Coefficient3 C3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.01,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:ExponentialSkewNormal,
  FanEff120CPLANormal,                    !- Name
  0.072613,                               !- Coefficient1 C1
  0.833213,                               !- Coefficient2 C2
  0,                                      !- Coefficient3 C3
  0.013911,                               !- Coefficient4 C4
  -4,                                     !- Minimum Value of x {BasedOnField A2}
  5,                                      !- Maximum Value of x {BasedOnField A2}
  0.1,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:ExponentialSkewNormal,
  FanEff120CPLAStall,                     !- Name
  -1.674931,                              !- Coefficient1 C1
  1.980182,                               !- Coefficient2 C2
  0,                                      !- Coefficient3 C3
  1.84495,                                !- Coefficient4 C4
  -4,                                     !- Minimum Value of x {BasedOnField A2}
  5,                                      !- Maximum Value of x {BasedOnField A2}
  0.1,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:FanPressureRise,
  VSD Example,                            !- Name
  1446.75833497653,                       !- Coefficient1 C1
  0,                                      !- Coefficient2 C2
  0,                                      !- Coefficient3 C3
  1,                                      !- Coefficient4 C4
  0,                                      !- Minimum Value of Qfan {m3/s}
  100,                                    !- Maximum Value of Qfan {m3/s}
  62.5,                                   !- Minimum Value of Psm {Pa}
  300,                                    !- Maximum Value of Psm {Pa}
  0,                                      !- Minimum Curve Output {Pa}
  5000;                                   !- Maximum Curve Output {Pa}

Curve:Linear,
  DiagnosticSPR,                          !- Name
  248.84,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  62.5,                                   !- Minimum Curve Output {BasedOnField A3}
  248.84;                                 !- Maximum Curve Output {BasedOnField A3}

Curve:Quartic,
  BeltMaxEffMedium,                       !- Name
  -0.09504,                               !- Coefficient1 Constant
  0.03415,                                !- Coefficient2 x
  -0.008897,                              !- Coefficient3 x**2
  0.001159,                               !- Coefficient4 x**3
  -6.132e-05,                             !- Coefficient5 x**4
  -1.2,                                   !- Minimum Value of x {BasedOnField A2}
  6.2,                                    !- Maximum Value of x {BasedOnField A2}
  -4.6,                                   !- Minimum Curve Output {BasedOnField A3}
  0;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:RectangularHyperbola1,
  MotorMaxEffAvg,                         !- Name
  0.29228,                                !- Coefficient1 C1
  3.368739,                               !- Coefficient2 C2
  0.762471,                               !- Coefficient3 C3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  7.6,                                    !- Maximum Value of x {BasedOnField A2}
  0.01,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:RectangularHyperbola2,
  BeltPartLoadRegion1,                    !- Name
  0.920797,                               !- Coefficient1 C1
  0.0262686,                              !- Coefficient2 C2
  0.151594,                               !- Coefficient3 C3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.01,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:RectangularHyperbola2,
  BeltPartLoadRegion3,                    !- Name
  1.037778,                               !- Coefficient1 C1
  0.0103068,                              !- Coefficient2 C2
  -0.0268146,                             !- Coefficient3 C3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.01,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:RectangularHyperbola2,
  MotorPartLoad,                          !- Name
  1.137209,                               !- Coefficient1 C1
  0.0502359,                              !- Coefficient2 C2
  -0.0891503,                             !- Coefficient3 C3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.01,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:RectangularHyperbola2,
  VFDPartLoad,                            !- Name
  0.987405,                               !- Coefficient1 C1
  0.0155361,                              !- Coefficient2 C2
  -0.0059365,                             !- Coefficient3 C3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.01,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Sigmoid,
  FanDimFlowNormal,                       !- Name
  0,                                      !- Coefficient1 C1
  1.001423,                               !- Coefficient2 C2
  0.123935,                               !- Coefficient3 C3
  -0.476026,                              !- Coefficient4 C4
  1,                                      !- Coefficient5 C5
  -4,                                     !- Minimum Value of x {BasedOnField A2}
  5,                                      !- Maximum Value of x {BasedOnField A2}
  0.05,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Sigmoid,
  FanDimFlowStall,                        !- Name
  0,                                      !- Coefficient1 C1
  5.924993,                               !- Coefficient2 C2
  -1.91636,                               !- Coefficient3 C3
  -0.851779,                              !- Coefficient4 C4
  1,                                      !- Coefficient5 C5
  -4,                                     !- Minimum Value of x {BasedOnField A2}
  5,                                      !- Maximum Value of x {BasedOnField A2}
  0.05,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

SetpointManager:Scheduled,
  Scheduled HW Temp,                      !- Name
  Temperature,                            !- Control Variable
  Hot Water Temperature,                  !- Schedule Name
  Node 9;                                 !- Setpoint Node or NodeList Name

Output:Variable,
  *,                                      !- Key Value
  People Air Temperature,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Heat Balance Air Energy Storage Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Windows Total Heat Loss Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Terminal Sensible Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Terminal Sensible Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Air Mass Flow Rate,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Heat Balance Internal Convective Heat Gain Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Heat Balance Interzone Air Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Heat Balance Outdoor Air Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Heat Balance Surface Convection Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Heat Balance System Air Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Humidity Ratio,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Cooling Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  People Convective Heating Energy,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Electric Equipment Convective Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Hot Water Equipment Convective Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Hot Water Equipment Convective Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Electric Equipment Latent Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Hot Water Equipment District Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Hot Water Equipment District Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Baseboard Hot Water Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  People Latent Gain Energy,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Exterior Windows Total Transmitted Beam Solar Radiation Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Exterior Windows Total Transmitted Beam Solar Radiation Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Exterior Windows Total Transmitted Diffuse Solar Radiation Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Infiltration Air Change Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Infiltration Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Infiltration Current Density Volume, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Infiltration Latent Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Infiltration Mass,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  People Occupant Count,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Infiltration Standard Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Infiltration Standard Density Volume, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Infiltration Total Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Infiltration Total Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Interior Windows Total Transmitted Beam Solar Radiation Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Lights Convective Heating Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Lights Electricity Rate,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  People Radiant Heating Energy,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Lights Radiant Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Lights Return Air Heating Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Lights Total Heating Energy,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Lights Visible Radiation Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Humidity Ratio,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mechanical Ventilation Air Changes per Hour, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mechanical Ventilation Cooling Load Decrease Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mechanical Ventilation Cooling Load Increase Energy Due to Overheating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  People Sensible Heating Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mechanical Ventilation Cooling Load Increase Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mechanical Ventilation Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mechanical Ventilation Current Density Volume, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mechanical Ventilation Heating Load Decrease Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mechanical Ventilation Heating Load Increase Energy Due to Overcooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mechanical Ventilation Heating Load Increase Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mechanical Ventilation Mass Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mechanical Ventilation Mass,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mechanical Ventilation No Load Heat Addition Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mechanical Ventilation No Load Heat Removal Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  People Total Heating Energy,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mechanical Ventilation Standard Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mechanical Ventilation Standard Density Volume, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Operative Temperature,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Outdoor Air Wetbulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Outdoor Air Wind Speed,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone People Convective Heating Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone People Latent Gain Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone People Occupant Count,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone People Radiant Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone People Sensible Heating Energy,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone People Total Heating Energy,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Predicted Moisture Load Moisture Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Predicted Moisture Load to Dehumidifying Setpoint Moisture Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Predicted Moisture Load to Humidifying Setpoint Moisture Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Thermostat Air Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Thermostat Control Type,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Outside Face Temperature,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Total Internal Convective Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Total Internal Latent Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Total Internal Radiant Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Total Internal Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Windows Total Heat Gain Energy,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Windows Total Heat Gain Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Windows Total Heat Loss Energy,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:EnergyManagementSystem,
    Verbose,    ! Actuator Availability Dictionary Reporting
    Verbose,    ! Internal Variable Availability Dictionary Reporting
    ErrorsOnly; ! EnergyPlus Runtime Language Debug Output Level

Output:Variable,
  *,                                      !- Key Value
  Fan Air Mass Flow Rate,                 !- Variable Name
  Hourly;    

Output:Variable,
  *,
  System Node Setpoint Temperature,
  hourly;                                 !- HVAC Average [C]

Output:Variable,
  *,
  System Node Temperature,
  hourly;                                 !- HVAC Average [C]

Output:Variable,
  *,                                      !- Key value
  Fan Electricity Rate,                   !- Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,
  Heating Coil Heating Energy,
  hourly;             !- HVAC Sum [J]

Output:Variable,*,Heating Coil Heating Rate,hourly; !- HVAC Average [W]
Output:Variable,*,System Node Mass Flow Rate,hourly; !- HVAC Average [kg/s]

Output:Variable,*,Zone Air Terminal VAV Damper Position,hourly; !- HVAC Average []
Output:Variable,*,Zone Air Terminal Minimum Air Flow Fraction,hourly; !- HVAC Average []
Output:Variable,*,Zone Air Terminal Outdoor Air Volume Flow Rate,hourly; !- HVAC Average [m3/s]

Output:Variable,*,Zone Thermal Comfort Fanger Model PMV,hourly; !- Zone Average []
Output:Variable,*,Zone Thermal Comfort Fanger Model PPD,hourly; !- Zone Average [%]


Output:Table:Monthly,
  Building Monthly Fan Energy Demand Report,                ! Name
  3,                                                        ! Digits After Decimal
  Fan Electricity Rate,                                     ! Variable or Meter 1 Name
  SumOrAverage,                                             ! Aggregation Type for Variable or Meter 1
  Fan Air Mass Flow Rate,                                   ! Variable or Meter 2 Name
  SumOrAverage,                                             ! Aggregation Type for Variable or Meter 2
  Fan Electricity Energy,                                   ! Variable or Meter 3 Name
  SumOrAverage;                                             ! Aggregation Type for Variable or Meter 3

Output:Table:Monthly,
  Average PPD report,                ! Name
  3,                                                        ! Digits After Decimal
  Zone Thermal Comfort Fanger Model PPD,                                     ! Variable or Meter 1 Name
  SumOrAverage,                                             ! Aggregation Type for Variable or Meter 1
  Zone Thermal Comfort Fanger Model PMV,                                   ! Variable or Meter 2 Name
  SumOrAverage;      ! Aggregation Type for Variable or Meter 2

Output:Diagnostics,DisplayUnusedSchedules;